

<!DOCTYPE html>


<html lang="en" data-content_root="" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

    <title>Example for the equation oriented approach &#8212; Workshop on Thermodynamic Modeling of Heat Pumps</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../_static/styles/theme.css?digest=5b4479735964841361fd" rel="stylesheet" />
<link href="../_static/styles/bootstrap.css?digest=5b4479735964841361fd" rel="stylesheet" />
<link href="../_static/styles/pydata-sphinx-theme.css?digest=5b4479735964841361fd" rel="stylesheet" />

  
  <link href="../_static/vendor/fontawesome/6.1.2/css/all.min.css?digest=5b4479735964841361fd" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../_static/pygments.css" />
    <link rel="stylesheet" href="../_static/styles/sphinx-book-theme.css?digest=14f4ca6b54d191a8c7657f6c759bf11a5fb86285" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../_static/custom.css" />
    <link rel="stylesheet" type="text/css" href="../_static/design-style.4045f2051d55cab465a707391d5b2007.min.css" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../_static/scripts/bootstrap.js?digest=5b4479735964841361fd" />
<link rel="preload" as="script" href="../_static/scripts/pydata-sphinx-theme.js?digest=5b4479735964841361fd" />
  <script src="../_static/vendor/fontawesome/6.1.2/js/all.min.js?digest=5b4479735964841361fd"></script>

    <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
    <script src="../_static/jquery.js"></script>
    <script src="../_static/underscore.js"></script>
    <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
    <script src="../_static/doctools.js"></script>
    <script src="../_static/clipboard.min.js"></script>
    <script src="../_static/copybutton.js"></script>
    <script src="../_static/scripts/sphinx-book-theme.js?digest=5a5c038af52cf7bc1a1ec88eea08e6366ee68824"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../_static/sphinx-thebe.js"></script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'model/example-eo';</script>
    <link rel="shortcut icon" href="../_static/logo_oemof_small.svg"/>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Introduction to TESPy" href="tespy-intro.html" />
    <link rel="prev" title="Exercises" href="exercise-sm.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <a class="skip-link" href="#main-content">Skip to main content</a>
  
  <div id="pst-scroll-pixel-helper"></div>

  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>
    Back to top
  </button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <nav class="bd-header navbar navbar-expand-lg bd-navbar">
    </nav>
  
  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  

<a class="navbar-brand logo" href="../index.html">
  
  
  
  
  
  
    <p class="title logo__title">Workshop on Thermodynamic Modeling of Heat Pumps</p>
  
</a></div>
        <div class="sidebar-primary-item"><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Getting Started</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../getting-started/setup-python.html">Set up your Python environment</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Thermodynamics</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/states.html">Thermodynamic states</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/processes.html">Thermodynamic processes in open systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/components.html">Components of thermal systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/exercises.html">Exercises</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Simple Heat Pump Model</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="exercise-sm.html">Exercises</a></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Example for the equation oriented approach</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Heat Pump Model in TESPy</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="tespy-intro.html">Introduction to TESPy</a></li>
<li class="toctree-l1"><a class="reference internal" href="tespy-model.html">Heat Pump Model in TESPy</a></li>
<li class="toctree-l1"><a class="reference internal" href="tespy-exercises.html">Exercises using TESPy</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">References</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../zliterature.html">Literature</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><label class="sidebar-toggle primary-toggle btn btn-sm" for="__primary" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</label></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/fwitte/introduction-to-heat-pump-modeling" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/fwitte/introduction-to-heat-pump-modeling/issues/new?title=Issue%20on%20page%20%2Fmodel/example-eo.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../_sources/model/example-eo.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<script>
document.write(`
  <button class="btn btn-sm navbar-btn theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch nav-link" data-mode="light"><i class="fa-solid fa-sun fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="dark"><i class="fa-solid fa-moon fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg"></i></span>
  </button>
`);
</script>


<script>
document.write(`
  <button class="btn btn-sm navbar-btn search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
  </button>
`);
</script>
<label class="sidebar-toggle secondary-toggle btn btn-sm" for="__secondary"title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</label>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Example for the equation oriented approach</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#equation-setup">Equation setup</a></li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article" role="main">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="example-for-the-equation-oriented-approach">
<h1>Example for the equation oriented approach<a class="headerlink" href="#example-for-the-equation-oriented-approach" title="Permalink to this heading">#</a></h1>
<p>For the equation oriented approach we implement the equations and respective
derivatives with respect to the variables</p>
<ul class="simple">
<li><p>mass flow,</p></li>
<li><p>pressure and</p></li>
<li><p>enthalpy.</p></li>
</ul>
<p>The intention is to show the idea behind the approach as it is implemented in
the open source software TESPy.</p>
<section id="equation-setup">
<h2>Equation setup<a class="headerlink" href="#equation-setup" title="Permalink to this heading">#</a></h2>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>
<span class="kn">from</span> <span class="nn">CoolProp.CoolProp</span> <span class="kn">import</span> <span class="n">PropsSI</span>
<span class="kn">import</span> <span class="nn">pandas</span> <span class="k">as</span> <span class="nn">pd</span>
</pre></div>
</div>
</div>
</div>
<p>The equations implemented are</p>
<ul class="simple">
<li><p>pressure ratio <span class="math notranslate nohighlight">\(pr=\frac{p_\text{out}}{p_\text{in}}\)</span></p></li>
<li><p>isentropic efficiency <span class="math notranslate nohighlight">\(\eta_\text{s}=\frac{h_\text{2s}-h_1}{h_2 - h_1}\)</span></p></li>
<li><p>energy equation <span class="math notranslate nohighlight">\(\dot E = \dot m \cdot \left(h_2 - h_1\right)\)</span></p></li>
<li><p>specified temperature <span class="math notranslate nohighlight">\(T=T\left(h, p\right)\)</span></p></li>
<li><p>specified saturated state <span class="math notranslate nohighlight">\(Q=Q\left(h, p\right)\)</span></p></li>
</ul>
<p>The functions return a simple value, the derivatives return a dictionary
indicating the partial derivatives to each of the relevant variables.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">def</span> <span class="nf">pr_func</span><span class="p">(</span><span class="n">pr</span><span class="p">,</span> <span class="n">p_1</span><span class="p">,</span> <span class="n">p_2</span><span class="p">):</span>
    <span class="k">return</span> <span class="n">pr</span> <span class="o">*</span> <span class="n">p_1</span> <span class="o">-</span> <span class="n">p_2</span>

<span class="k">def</span> <span class="nf">pr_deriv</span><span class="p">(</span><span class="n">pr</span><span class="p">,</span> <span class="n">p_1</span><span class="p">,</span> <span class="n">p_2</span><span class="p">):</span>
    <span class="k">return</span> <span class="p">{</span><span class="s2">&quot;p_1&quot;</span><span class="p">:</span> <span class="n">pr</span><span class="p">,</span> <span class="s2">&quot;p_2&quot;</span><span class="p">:</span> <span class="o">-</span><span class="mi">1</span><span class="p">}</span>

<span class="k">def</span> <span class="nf">eta_s_func</span><span class="p">(</span><span class="n">eta_s</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="n">p_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">fluid</span><span class="p">):</span>
    <span class="n">h_2s</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p_1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">),</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="k">return</span> <span class="p">(</span><span class="n">h_2</span> <span class="o">-</span> <span class="n">h_1</span><span class="p">)</span> <span class="o">*</span> <span class="n">eta_s</span> <span class="o">-</span> <span class="p">(</span><span class="n">h_2s</span> <span class="o">-</span> <span class="n">h_1</span><span class="p">)</span>

<span class="k">def</span> <span class="nf">eta_s_deriv</span><span class="p">(</span><span class="n">eta_s</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="n">p_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">fluid</span><span class="p">):</span>
    <span class="n">d</span> <span class="o">=</span> <span class="mf">1e-2</span>
    <span class="k">return</span> <span class="p">{</span>
        <span class="s2">&quot;h_1&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">eta_s_func</span><span class="p">(</span><span class="n">eta_s</span><span class="p">,</span> <span class="n">h_1</span> <span class="o">+</span> <span class="n">d</span><span class="p">,</span> <span class="n">p_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="n">eta_s_func</span><span class="p">(</span><span class="n">eta_s</span><span class="p">,</span> <span class="n">h_1</span> <span class="o">-</span> <span class="n">d</span><span class="p">,</span> <span class="n">p_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">fluid</span><span class="p">))</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">),</span>
        <span class="s2">&quot;h_2&quot;</span><span class="p">:</span> <span class="n">eta_s</span><span class="p">,</span>
        <span class="s2">&quot;p_1&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">eta_s_func</span><span class="p">(</span><span class="n">eta_s</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="n">p_1</span> <span class="o">+</span> <span class="n">d</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="n">eta_s_func</span><span class="p">(</span><span class="n">eta_s</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="n">p_1</span> <span class="o">-</span> <span class="n">d</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">fluid</span><span class="p">))</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">),</span>
        <span class="s2">&quot;p_2&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">eta_s_func</span><span class="p">(</span><span class="n">eta_s</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="n">p_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span> <span class="o">+</span> <span class="n">d</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="n">eta_s_func</span><span class="p">(</span><span class="n">eta_s</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="n">p_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span> <span class="o">-</span> <span class="n">d</span><span class="p">,</span> <span class="n">fluid</span><span class="p">))</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">),</span>
    <span class="p">}</span>

<span class="k">def</span> <span class="nf">energy_func</span><span class="p">(</span><span class="n">E</span><span class="p">,</span> <span class="n">m</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">):</span>
    <span class="k">return</span> <span class="n">E</span> <span class="o">-</span> <span class="n">m</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_2</span> <span class="o">-</span> <span class="n">h_1</span><span class="p">)</span>

<span class="k">def</span> <span class="nf">energy_deriv</span><span class="p">(</span><span class="n">E</span><span class="p">,</span> <span class="n">m</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">):</span>
    <span class="k">return</span> <span class="p">{</span>
        <span class="s2">&quot;m&quot;</span><span class="p">:</span> <span class="o">-</span><span class="p">(</span><span class="n">h_2</span> <span class="o">-</span> <span class="n">h_1</span><span class="p">),</span>
        <span class="s2">&quot;h_2&quot;</span><span class="p">:</span> <span class="o">-</span><span class="n">m</span><span class="p">,</span>
        <span class="s2">&quot;h_1&quot;</span><span class="p">:</span> <span class="n">m</span>
    <span class="p">}</span>

<span class="k">def</span> <span class="nf">temperature_func</span><span class="p">(</span><span class="n">T</span><span class="p">,</span> <span class="n">h</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">fluid</span><span class="p">):</span>
    <span class="k">return</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="n">T</span>

<span class="k">def</span> <span class="nf">temperature_deriv</span><span class="p">(</span><span class="n">h</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">fluid</span><span class="p">):</span>
    <span class="n">d</span> <span class="o">=</span> <span class="mf">1e-2</span>
    <span class="k">return</span> <span class="p">{</span>
        <span class="s2">&quot;h&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span> <span class="o">+</span> <span class="n">d</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span> <span class="o">-</span> <span class="n">d</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">fluid</span><span class="p">))</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">),</span>
        <span class="s2">&quot;p&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span> <span class="o">+</span> <span class="n">d</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span> <span class="o">-</span> <span class="n">d</span><span class="p">,</span> <span class="n">fluid</span><span class="p">))</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">)</span>
    <span class="p">}</span>

<span class="k">def</span> <span class="nf">saturation_func</span><span class="p">(</span><span class="n">Q</span><span class="p">,</span> <span class="n">h</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">fluid</span><span class="p">):</span>
    <span class="k">return</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="n">Q</span>

<span class="k">def</span> <span class="nf">saturation_deriv</span><span class="p">(</span><span class="n">h</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">fluid</span><span class="p">):</span>
    <span class="n">d</span> <span class="o">=</span> <span class="mf">1e-2</span>
    <span class="k">return</span> <span class="p">{</span>
        <span class="s2">&quot;h&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span> <span class="o">+</span> <span class="n">d</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span> <span class="o">-</span> <span class="n">d</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">fluid</span><span class="p">))</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">),</span>
        <span class="s2">&quot;p&quot;</span><span class="p">:</span> <span class="p">(</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span> <span class="o">+</span> <span class="n">d</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span> <span class="o">-</span> <span class="n">d</span><span class="p">,</span> <span class="n">fluid</span><span class="p">))</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">)</span>
    <span class="p">}</span>
</pre></div>
</div>
</div>
</div>
<p>With these equations employed we can model operation of a heat pump. First, we
set some input values:</p>
<ul class="simple">
<li><p>Name of the working fluid</p></li>
<li><p>evaporation temperature <span class="math notranslate nohighlight">\(T_1\)</span></p></li>
<li><p>condensation temperature <span class="math notranslate nohighlight">\(T_3\)</span></p></li>
<li><p>compressor efficiency <span class="math notranslate nohighlight">\(\eta_\text{s}\)</span></p></li>
<li><p>heat supplied by the condenser <span class="math notranslate nohighlight">\(\dot Q\)</span></p></li>
</ul>
<p>On top of that, we have to set some guess values for the variables. These are:</p>
<ul class="simple">
<li><p>the mass flow,</p></li>
<li><p>enthalpy and pressure after evaporation,</p></li>
<li><p>enthalpy and pressure after compression,</p></li>
<li><p>enthalpy after condensation (pressure is the same as pressure after
compression) and</p></li>
<li><p>enthalpy and pressure after throttling are also known already (enthalpy is the
same as after condensation and pressure is the evaporation pressure).</p></li>
</ul>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>With the process knowledge we could also calculate a couple more states already.
E.g. in TESPy such a presolving step is also included, which generally decreases
the problem size. However to showcase the general idea behind the method this
step is left out in this context.</p>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">t_1</span> <span class="o">=</span> <span class="mi">300</span>
<span class="n">t_3</span> <span class="o">=</span> <span class="mi">350</span>
<span class="n">heat</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1000e3</span>
<span class="n">eta_s</span> <span class="o">=</span> <span class="mf">0.7</span>

<span class="c1"># guess values to start</span>
<span class="n">h_1</span> <span class="o">=</span> <span class="mf">400e3</span>
<span class="n">p_1</span> <span class="o">=</span> <span class="mf">2e5</span>
<span class="n">h_2</span> <span class="o">=</span> <span class="mf">420e3</span>
<span class="n">p_2</span> <span class="o">=</span> <span class="mf">20e5</span>
<span class="n">h_3</span> <span class="o">=</span> <span class="mf">400e3</span>
<span class="n">m</span> <span class="o">=</span> <span class="mi">1</span>
<span class="n">variables</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="n">h_1</span><span class="p">,</span> <span class="n">p_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">h_3</span><span class="p">,</span> <span class="n">m</span><span class="p">])</span>
<span class="n">residual</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">ones</span><span class="p">(</span><span class="mi">6</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>Next we set up the Newon-Raphson method by calculating the residuals and the
Jacobian matrix and updating the input variables after every iteration. This is
done until the norm of the residual vector is sufficiently low.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">while</span> <span class="n">np</span><span class="o">.</span><span class="n">linalg</span><span class="o">.</span><span class="n">norm</span><span class="p">(</span><span class="n">residual</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-4</span><span class="p">:</span>

    <span class="n">ev_outlet_sat</span> <span class="o">=</span> <span class="n">saturation_func</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">ev_temp</span> <span class="o">=</span> <span class="n">temperature_func</span><span class="p">(</span><span class="n">t_1</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cp_eff</span> <span class="o">=</span> <span class="n">eta_s_func</span><span class="p">(</span><span class="n">eta_s</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cd_outlet_sat</span> <span class="o">=</span> <span class="n">saturation_func</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cd_temp</span> <span class="o">=</span> <span class="n">temperature_func</span><span class="p">(</span><span class="n">t_3</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="c1"># cp_power = energy_func(power, variables[5], variables[0], variables[2])</span>
    <span class="n">cd_heat</span> <span class="o">=</span> <span class="n">energy_func</span><span class="p">(</span><span class="n">heat</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">])</span>

    <span class="n">residual</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="n">ev_outlet_sat</span><span class="p">,</span> <span class="n">ev_temp</span><span class="p">,</span> <span class="n">cp_eff</span><span class="p">,</span> <span class="n">cd_outlet_sat</span><span class="p">,</span> <span class="n">cd_temp</span><span class="p">,</span> <span class="n">cd_heat</span><span class="p">])</span>
    <span class="n">jacobian</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">((</span><span class="mi">6</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>

    <span class="n">ev_outlet_sat_j</span> <span class="o">=</span> <span class="n">saturation_deriv</span><span class="p">(</span><span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">ev_temp_j</span> <span class="o">=</span> <span class="n">temperature_deriv</span><span class="p">(</span><span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cp_eff_j</span> <span class="o">=</span> <span class="n">eta_s_deriv</span><span class="p">(</span><span class="n">eta_s</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cd_outlet_sat_j</span> <span class="o">=</span> <span class="n">saturation_deriv</span><span class="p">(</span><span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cd_temp_j</span> <span class="o">=</span> <span class="n">temperature_deriv</span><span class="p">(</span><span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cd_heat_j</span> <span class="o">=</span> <span class="n">energy_deriv</span><span class="p">(</span><span class="n">heat</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">])</span>
    <span class="c1"># cp_power_j = energy_deriv(power, variables[5], variables[0], variables[2])</span>

    <span class="n">jacobian</span><span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="n">ev_outlet_sat_j</span><span class="p">[</span><span class="s2">&quot;h&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="n">ev_outlet_sat_j</span><span class="p">[</span><span class="s2">&quot;p&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="n">ev_temp_j</span><span class="p">[</span><span class="s2">&quot;h&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="n">ev_temp_j</span><span class="p">[</span><span class="s2">&quot;p&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp_eff_j</span><span class="p">[</span><span class="s2">&quot;h_1&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp_eff_j</span><span class="p">[</span><span class="s2">&quot;p_1&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="mi">2</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp_eff_j</span><span class="p">[</span><span class="s2">&quot;h_2&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="mi">3</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp_eff_j</span><span class="p">[</span><span class="s2">&quot;p_2&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">3</span><span class="p">,</span> <span class="mi">3</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_outlet_sat_j</span><span class="p">[</span><span class="s2">&quot;p&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">3</span><span class="p">,</span> <span class="mi">4</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_outlet_sat_j</span><span class="p">[</span><span class="s2">&quot;h&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">4</span><span class="p">,</span> <span class="mi">3</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_temp_j</span><span class="p">[</span><span class="s2">&quot;p&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">4</span><span class="p">,</span> <span class="mi">4</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_temp_j</span><span class="p">[</span><span class="s2">&quot;h&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">5</span><span class="p">,</span> <span class="mi">2</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_heat_j</span><span class="p">[</span><span class="s2">&quot;h_1&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">5</span><span class="p">,</span> <span class="mi">4</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_heat_j</span><span class="p">[</span><span class="s2">&quot;h_2&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">5</span><span class="p">,</span> <span class="mi">5</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_heat_j</span><span class="p">[</span><span class="s2">&quot;m&quot;</span><span class="p">]</span>
    <span class="c1"># jacobian[5, 0] = cp_power_j[&quot;h_1&quot;]</span>
    <span class="c1"># jacobian[5, 2] = cp_power_j[&quot;h_2&quot;]</span>
    <span class="c1"># jacobian[5, 5] = cp_power_j[&quot;m&quot;]</span>

    <span class="n">variables</span> <span class="o">-=</span> <span class="n">np</span><span class="o">.</span><span class="n">linalg</span><span class="o">.</span><span class="n">inv</span><span class="p">(</span><span class="n">jacobian</span><span class="p">)</span><span class="o">.</span><span class="n">dot</span><span class="p">(</span><span class="n">residual</span><span class="p">)</span>

    <span class="n">h_sat</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">&gt;</span> <span class="n">h_sat</span><span class="p">:</span>
        <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="n">h_sat</span> <span class="o">*</span> <span class="mf">0.9</span>

    <span class="n">h_sat</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span> <span class="o">&lt;</span> <span class="n">h_sat</span><span class="p">:</span>
        <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span> <span class="o">=</span> <span class="n">h_sat</span> <span class="o">*</span> <span class="mf">1.2</span>
</pre></div>
</div>
</div>
</div>
<p>In post-processing we can check the results:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">t_1</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">t_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">t_3</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">t_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>

<span class="n">p_1</span> <span class="o">=</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span>
<span class="n">p_2</span> <span class="o">=</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span>
<span class="n">p_3</span> <span class="o">=</span> <span class="n">p_2</span>
<span class="n">p_4</span> <span class="o">=</span> <span class="n">p_1</span>

<span class="n">h_1</span> <span class="o">=</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
<span class="n">h_2</span> <span class="o">=</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span>
<span class="n">h_3</span> <span class="o">=</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span>
<span class="n">h_4</span> <span class="o">=</span> <span class="n">h_3</span>

<span class="n">df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">index</span><span class="o">=</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="mi">2</span><span class="p">,</span> <span class="mi">3</span><span class="p">,</span> <span class="mi">4</span><span class="p">],</span> <span class="n">columns</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;m&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;h&quot;</span><span class="p">,</span> <span class="s2">&quot;p&quot;</span><span class="p">])</span>
<span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="p">[</span><span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">t_1</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="n">p_1</span><span class="p">]</span>
<span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span> <span class="o">=</span> <span class="p">[</span><span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span><span class="p">]</span>
<span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span> <span class="o">=</span> <span class="p">[</span><span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">t_3</span><span class="p">,</span> <span class="n">h_3</span><span class="p">,</span> <span class="n">p_3</span><span class="p">]</span>
<span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span> <span class="o">=</span> <span class="p">[</span><span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">h_4</span><span class="p">,</span> <span class="n">p_4</span><span class="p">]</span>
<span class="n">df</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_html"><div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr style="text-align: right;">
      <th></th>
      <th>m</th>
      <th>T</th>
      <th>h</th>
      <th>p</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th>1</th>
      <td>4.074427</td>
      <td>300.0</td>
      <td>602603.313772</td>
      <td>997682.620192</td>
    </tr>
    <tr>
      <th>2</th>
      <td>4.074427</td>
      <td>362.422531</td>
      <td>672129.514125</td>
      <td>2951447.250662</td>
    </tr>
    <tr>
      <th>3</th>
      <td>4.074427</td>
      <td>350.0</td>
      <td>426696.256159</td>
      <td>2951447.250662</td>
    </tr>
    <tr>
      <th>4</th>
      <td>4.074427</td>
      <td>300.0</td>
      <td>426696.256159</td>
      <td>997682.620192</td>
    </tr>
  </tbody>
</table>
</div></div></div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="s2">&quot;m&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="s2">&quot;h&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;h&quot;</span><span class="p">])</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>283279.4582496318
</pre></div>
</div>
</div>
</div>
<p>Now, let’s see, what happens, if we change some parameters. For example, instead
of the heat we specify the compressor power and instead of the efficiency we
specify the compressor outlet temperature:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">power</span> <span class="o">=</span> <span class="mf">200e3</span>
<span class="n">t_2</span> <span class="o">=</span> <span class="mi">360</span>
<span class="n">residual</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">ones</span><span class="p">(</span><span class="mi">6</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">while</span> <span class="n">np</span><span class="o">.</span><span class="n">linalg</span><span class="o">.</span><span class="n">norm</span><span class="p">(</span><span class="n">residual</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-4</span><span class="p">:</span>

    <span class="n">ev_outlet_sat</span> <span class="o">=</span> <span class="n">saturation_func</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">ev_temp</span> <span class="o">=</span> <span class="n">temperature_func</span><span class="p">(</span><span class="n">t_1</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cp_temp_out</span> <span class="o">=</span> <span class="n">temperature_func</span><span class="p">(</span><span class="n">t_2</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cd_outlet_sat</span> <span class="o">=</span> <span class="n">saturation_func</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cd_temp</span> <span class="o">=</span> <span class="n">temperature_func</span><span class="p">(</span><span class="n">t_3</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cp_power</span> <span class="o">=</span> <span class="n">energy_func</span><span class="p">(</span><span class="n">power</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">])</span>

    <span class="n">residual</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="n">ev_outlet_sat</span><span class="p">,</span> <span class="n">ev_temp</span><span class="p">,</span> <span class="n">cp_temp_out</span><span class="p">,</span> <span class="n">cd_outlet_sat</span><span class="p">,</span> <span class="n">cd_temp</span><span class="p">,</span> <span class="n">cp_power</span><span class="p">])</span>
    <span class="n">jacobian</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">((</span><span class="mi">6</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>

    <span class="n">ev_outlet_sat_j</span> <span class="o">=</span> <span class="n">saturation_deriv</span><span class="p">(</span><span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">ev_temp_j</span> <span class="o">=</span> <span class="n">temperature_deriv</span><span class="p">(</span><span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cp_temp_out_j</span> <span class="o">=</span> <span class="n">temperature_deriv</span><span class="p">(</span><span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cd_outlet_sat_j</span> <span class="o">=</span> <span class="n">saturation_deriv</span><span class="p">(</span><span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cd_temp_j</span> <span class="o">=</span> <span class="n">temperature_deriv</span><span class="p">(</span><span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">cp_power_j</span> <span class="o">=</span> <span class="n">energy_deriv</span><span class="p">(</span><span class="n">power</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">])</span>

    <span class="n">jacobian</span><span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="n">ev_outlet_sat_j</span><span class="p">[</span><span class="s2">&quot;h&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="n">ev_outlet_sat_j</span><span class="p">[</span><span class="s2">&quot;p&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="n">ev_temp_j</span><span class="p">[</span><span class="s2">&quot;h&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="n">ev_temp_j</span><span class="p">[</span><span class="s2">&quot;p&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="mi">2</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp_temp_out_j</span><span class="p">[</span><span class="s2">&quot;h&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="mi">3</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp_temp_out_j</span><span class="p">[</span><span class="s2">&quot;p&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">3</span><span class="p">,</span> <span class="mi">3</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_outlet_sat_j</span><span class="p">[</span><span class="s2">&quot;p&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">3</span><span class="p">,</span> <span class="mi">4</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_outlet_sat_j</span><span class="p">[</span><span class="s2">&quot;h&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">4</span><span class="p">,</span> <span class="mi">3</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_temp_j</span><span class="p">[</span><span class="s2">&quot;p&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">4</span><span class="p">,</span> <span class="mi">4</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd_temp_j</span><span class="p">[</span><span class="s2">&quot;h&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">5</span><span class="p">,</span> <span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp_power_j</span><span class="p">[</span><span class="s2">&quot;h_1&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">5</span><span class="p">,</span> <span class="mi">2</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp_power_j</span><span class="p">[</span><span class="s2">&quot;h_2&quot;</span><span class="p">]</span>
    <span class="n">jacobian</span><span class="p">[</span><span class="mi">5</span><span class="p">,</span> <span class="mi">5</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp_power_j</span><span class="p">[</span><span class="s2">&quot;m&quot;</span><span class="p">]</span>

    <span class="n">variables</span> <span class="o">-=</span> <span class="n">np</span><span class="o">.</span><span class="n">linalg</span><span class="o">.</span><span class="n">inv</span><span class="p">(</span><span class="n">jacobian</span><span class="p">)</span><span class="o">.</span><span class="n">dot</span><span class="p">(</span><span class="n">residual</span><span class="p">)</span>

    <span class="n">h_sat</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">&gt;</span> <span class="n">h_sat</span><span class="p">:</span>
        <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="n">h_sat</span> <span class="o">*</span> <span class="mf">0.9</span>

    <span class="n">h_sat</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span> <span class="o">&lt;</span> <span class="n">h_sat</span><span class="p">:</span>
        <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span> <span class="o">=</span> <span class="n">h_sat</span> <span class="o">*</span> <span class="mf">1.2</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">t_1</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">t_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">t_3</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">t_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">fluid</span><span class="p">)</span>

<span class="n">p_1</span> <span class="o">=</span> <span class="n">variables</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span>
<span class="n">p_2</span> <span class="o">=</span> <span class="n">variables</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span>
<span class="n">p_3</span> <span class="o">=</span> <span class="n">p_2</span>
<span class="n">p_4</span> <span class="o">=</span> <span class="n">p_1</span>

<span class="n">h_1</span> <span class="o">=</span> <span class="n">variables</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
<span class="n">h_2</span> <span class="o">=</span> <span class="n">variables</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span>
<span class="n">h_3</span> <span class="o">=</span> <span class="n">variables</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span>
<span class="n">h_4</span> <span class="o">=</span> <span class="n">h_3</span>

<span class="n">df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">index</span><span class="o">=</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="mi">2</span><span class="p">,</span> <span class="mi">3</span><span class="p">,</span> <span class="mi">4</span><span class="p">],</span> <span class="n">columns</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;m&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;h&quot;</span><span class="p">,</span> <span class="s2">&quot;p&quot;</span><span class="p">])</span>
<span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="p">[</span><span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">t_1</span><span class="p">,</span> <span class="n">h_1</span><span class="p">,</span> <span class="n">p_1</span><span class="p">]</span>
<span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span> <span class="o">=</span> <span class="p">[</span><span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">p_2</span><span class="p">]</span>
<span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span> <span class="o">=</span> <span class="p">[</span><span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">t_3</span><span class="p">,</span> <span class="n">h_3</span><span class="p">,</span> <span class="n">p_3</span><span class="p">]</span>
<span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span> <span class="o">=</span> <span class="p">[</span><span class="n">variables</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">h_4</span><span class="p">,</span> <span class="n">p_4</span><span class="p">]</span>
<span class="n">df</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_html"><div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr style="text-align: right;">
      <th></th>
      <th>m</th>
      <th>T</th>
      <th>h</th>
      <th>p</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th>1</th>
      <td>3.216499</td>
      <td>300.0</td>
      <td>602603.313772</td>
      <td>997682.620192</td>
    </tr>
    <tr>
      <th>2</th>
      <td>3.216499</td>
      <td>360.0</td>
      <td>664782.714021</td>
      <td>2951447.250662</td>
    </tr>
    <tr>
      <th>3</th>
      <td>3.216499</td>
      <td>350.0</td>
      <td>426696.256159</td>
      <td>2951447.250662</td>
    </tr>
    <tr>
      <th>4</th>
      <td>3.216499</td>
      <td>300.0</td>
      <td>426696.256159</td>
      <td>997682.620192</td>
    </tr>
  </tbody>
</table>
</div></div></div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="s2">&quot;m&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="s2">&quot;h&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;h&quot;</span><span class="p">])</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>200000.00000000006
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="s2">&quot;p&quot;</span><span class="p">],</span> <span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;p&quot;</span><span class="p">],</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;h&quot;</span><span class="p">],</span> <span class="n">fluid</span><span class="p">),</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;h&quot;</span><span class="p">])</span> <span class="o">/</span> <span class="p">(</span><span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span> <span class="s2">&quot;h&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;h&quot;</span><span class="p">])</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>0.7827084219611639
</pre></div>
</div>
</div>
</div>
<p>We can see that there is little change to the previous setup of the system. If
we are able to abstract guessing starting values, ordering the equations and
variables and connect the variables and equations with the Jacobian
automatically, we can solve such systems no matter how the user specifications
are and how the topology looks like (in principle) without having to extend or
tweak or solution algorithm for every application. All this has been implemented
in TESPy, as you will learn in the next chapter.</p>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./model"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="exercise-sm.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Exercises</p>
      </div>
    </a>
    <a class="right-next"
       href="tespy-intro.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Introduction to TESPy</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">

  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#equation-setup">Equation setup</a></li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By Francesco Witte
</p>

  </div>
  
  <div class="footer-item">
    

  <p class="copyright">
    
      © Copyright 2022.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../_static/scripts/bootstrap.js?digest=5b4479735964841361fd"></script>
<script src="../_static/scripts/pydata-sphinx-theme.js?digest=5b4479735964841361fd"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>