

<!DOCTYPE html>


<html lang="en" data-content_root="" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

    <title>Exercises &#8212; Workshop on Thermodynamic Modeling of Heat Pumps</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../_static/styles/theme.css?digest=5b4479735964841361fd" rel="stylesheet" />
<link href="../_static/styles/bootstrap.css?digest=5b4479735964841361fd" rel="stylesheet" />
<link href="../_static/styles/pydata-sphinx-theme.css?digest=5b4479735964841361fd" rel="stylesheet" />

  
  <link href="../_static/vendor/fontawesome/6.1.2/css/all.min.css?digest=5b4479735964841361fd" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../_static/pygments.css" />
    <link rel="stylesheet" href="../_static/styles/sphinx-book-theme.css?digest=14f4ca6b54d191a8c7657f6c759bf11a5fb86285" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../_static/custom.css" />
    <link rel="stylesheet" type="text/css" href="../_static/design-style.4045f2051d55cab465a707391d5b2007.min.css" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../_static/scripts/bootstrap.js?digest=5b4479735964841361fd" />
<link rel="preload" as="script" href="../_static/scripts/pydata-sphinx-theme.js?digest=5b4479735964841361fd" />
  <script src="../_static/vendor/fontawesome/6.1.2/js/all.min.js?digest=5b4479735964841361fd"></script>

    <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
    <script src="../_static/jquery.js"></script>
    <script src="../_static/underscore.js"></script>
    <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
    <script src="../_static/doctools.js"></script>
    <script src="../_static/clipboard.min.js"></script>
    <script src="../_static/copybutton.js"></script>
    <script src="../_static/scripts/sphinx-book-theme.js?digest=5a5c038af52cf7bc1a1ec88eea08e6366ee68824"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../_static/sphinx-thebe.js"></script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'model/exercise-sm';</script>
    <link rel="shortcut icon" href="../_static/logo_tespy_small.svg"/>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Example for the equation oriented approach" href="example-eo.html" />
    <link rel="prev" title="Introduction" href="intro.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <a class="skip-link" href="#main-content">Skip to main content</a>
  
  <div id="pst-scroll-pixel-helper"></div>

  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>
    Back to top
  </button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <nav class="bd-header navbar navbar-expand-lg bd-navbar">
    </nav>
  
  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  

<a class="navbar-brand logo" href="../index.html">
  
  
  
  
  
    
    
      
    
    
    <img src="../_static/logo_tespy_small.svg" class="logo__image only-light" alt="Workshop on Thermodynamic Modeling of Heat Pumps - Home"/>
    <script>document.write(`<img src="../_static/logo_tespy_small.svg" class="logo__image only-dark" alt="Workshop on Thermodynamic Modeling of Heat Pumps - Home"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item"><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Getting Started</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../getting-started/setup-python.html">Set up your Python environment</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Thermodynamics</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/states.html">Thermodynamic states</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/processes.html">Thermodynamic processes in open systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/components.html">Components of thermal systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/exercises.html">Exercises</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Simple Heat Pump Model</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="intro.html">Introduction</a></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Exercises</a></li>
<li class="toctree-l1"><a class="reference internal" href="example-eo.html">Example for the equation oriented approach</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Heat Pump Model in TESPy</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="tespy-intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="tespy-model.html">Heat Pump Model</a></li>
<li class="toctree-l1"><a class="reference internal" href="tespy-exercises.html">Exercises</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">References</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../zliterature.html">Literature</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><label class="sidebar-toggle primary-toggle btn btn-sm" for="__primary" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</label></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/fwitte/introduction-to-heat-pump-modeling" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/fwitte/introduction-to-heat-pump-modeling/issues/new?title=Issue%20on%20page%20%2Fmodel/exercise-sm.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../_sources/model/exercise-sm.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<script>
document.write(`
  <button class="btn btn-sm navbar-btn theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch nav-link" data-mode="light"><i class="fa-solid fa-sun fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="dark"><i class="fa-solid fa-moon fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg"></i></span>
  </button>
`);
</script>


<script>
document.write(`
  <button class="btn btn-sm navbar-btn search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
  </button>
`);
</script>
<label class="sidebar-toggle secondary-toggle btn btn-sm" for="__secondary"title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</label>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Exercises</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#setup">Setup</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#tasks-part-1">Tasks part 1</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#tasks-part-2">Tasks part 2</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#reimplementation">Reimplementation</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#iterative-calculations">Iterative calculations</a></li>
</ul>
</li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article" role="main">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="exercises">
<span id="exercise-heat-pump"></span><h1>Exercises<a class="headerlink" href="#exercises" title="Permalink to this heading">#</a></h1>
<p>Create a model of a simple heat pump using R290 as refrigerant and with the
boundary conditions denoted in table below. Do not consider hot side of the
evaporator or cold side of the condenser in your model.</p>
<figure class="align-default" id="simple-heat-pump-flowsheet">
<img alt="../_images/heat_pump.svg" src="../_images/heat_pump.svg" /><figcaption>
<p><span class="caption-number">Fig. 9 </span><span class="caption-text">Flow sheet of the simple heat pump.</span><a class="headerlink" href="#simple-heat-pump-flowsheet" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<section id="setup">
<h2>Setup<a class="headerlink" href="#setup" title="Permalink to this heading">#</a></h2>
<table class="table">
<thead>
<tr class="row-odd"><th class="head text-left"><p>Location</p></th>
<th class="head text-left"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
<th class="head"><p>Unit</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td class="text-left"><p>2</p></td>
<td class="text-left"><p>Temperature</p></td>
<td class="text-right"><p>10</p></td>
<td><p>°C</p></td>
</tr>
<tr class="row-odd"><td class="text-left"><p>4</p></td>
<td class="text-left"><p>Temperature</p></td>
<td class="text-right"><p>60</p></td>
<td><p>°C</p></td>
</tr>
<tr class="row-even"><td class="text-left"><p>Condenser</p></td>
<td class="text-left"><p>Heat transfer</p></td>
<td class="text-right"><p>1</p></td>
<td><p>MW</p></td>
</tr>
<tr class="row-odd"><td class="text-left"><p>Compressor</p></td>
<td class="text-left"><p>efficiency</p></td>
<td class="text-right"><p>80</p></td>
<td><p>%</p></td>
</tr>
</tbody>
</table>
</section>
<section id="tasks-part-1">
<h2>Tasks part 1<a class="headerlink" href="#tasks-part-1" title="Permalink to this heading">#</a></h2>
<p>Calculate:</p>
<ul class="simple">
<li><p>pressure levels for evaporation and condensation.</p></li>
<li><p>COP and compressor power input.</p></li>
<li><p>the Carnot factor.</p></li>
<li><p>the mass flow of the refrigerant.</p></li>
</ul>
<p>Create three figures:</p>
<ul class="simple">
<li><p>A logph-diagram of the cycle.</p></li>
<li><p>Two diagrams indicating the dependency of the COP:</p>
<ul>
<li><p>as function of the heat temperature level</p></li>
<li><p>as function of the heat sink temperature level</p></li>
</ul>
</li>
</ul>
<p>We can calculate the evaporator and condenser outlet state based on temperature
specification. The isentropic efficiency value allows us to calculate the
compressor outlet enthalpy. Finally, the condenser heat production leads to the
mass flow.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">CoolProp.CoolProp</span> <span class="kn">import</span> <span class="n">PropsSI</span>



<span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">t_2</span> <span class="o">=</span> <span class="mf">283.15</span>
<span class="n">t_4</span> <span class="o">=</span> <span class="mf">333.15</span>
<span class="n">eta_s</span> <span class="o">=</span> <span class="mf">0.8</span>
<span class="n">heat</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1e6</span>

<span class="n">p_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">p_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

<span class="n">h_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">s_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

<span class="n">p_3</span> <span class="o">=</span> <span class="n">p_4</span>
<span class="n">h_3s</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="n">s_2</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p_3</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">h_3</span> <span class="o">=</span> <span class="n">h_2</span> <span class="o">+</span> <span class="p">(</span><span class="n">h_3s</span> <span class="o">-</span> <span class="n">h_2</span><span class="p">)</span> <span class="o">/</span> <span class="n">eta_s</span>

<span class="n">h_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">h_1</span> <span class="o">=</span> <span class="n">h_4</span>
<span class="n">p_1</span> <span class="o">=</span> <span class="n">p_2</span>

<span class="n">m</span> <span class="o">=</span> <span class="n">heat</span> <span class="o">/</span> <span class="p">(</span><span class="n">h_4</span> <span class="o">-</span> <span class="n">h_3</span><span class="p">)</span>
<span class="n">power</span> <span class="o">=</span> <span class="n">m</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_3</span> <span class="o">-</span> <span class="n">h_2</span><span class="p">)</span>
<span class="n">cop</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">heat</span><span class="p">)</span> <span class="o">/</span> <span class="n">power</span>
<span class="n">heat_evap</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">heat</span><span class="p">)</span> <span class="o">-</span> <span class="n">power</span>
</pre></div>
</div>
</div>
</div>
<p>We can examine a couple of the results calculated:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">cop</span><span class="p">,</span> <span class="mi">2</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>4.13
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">heat_evap</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>757702
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">power</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>242298
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">m</span><span class="p">,</span> <span class="mi">2</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>3.48
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">p_2</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>636602
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">p_4</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>2116753
</pre></div>
</div>
</div>
</div>
<p>Next we create a logph-diagram of the process. For that, we start by plotting
the saturation dome and then insert the states and connect them.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>
<span class="kn">from</span> <span class="nn">matplotlib</span> <span class="kn">import</span> <span class="n">pyplot</span> <span class="k">as</span> <span class="n">plt</span>


<span class="n">p_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">geomspace</span><span class="p">(</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="mf">273.15</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">),</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;PCRIT&quot;</span><span class="p">,</span> <span class="n">fluid</span><span class="p">))</span>
<span class="n">boiling_line</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p_range</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">/</span> <span class="mf">1e3</span>
<span class="n">dew_line</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p_range</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">/</span> <span class="mf">1e3</span>

<span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>

<span class="n">ax</span><span class="o">.</span><span class="n">set_yscale</span><span class="p">(</span><span class="s2">&quot;log&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">boiling_line</span><span class="p">,</span> <span class="n">p_range</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">&quot;#000&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">dew_line</span><span class="p">,</span> <span class="n">p_range</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">&quot;#000&quot;</span><span class="p">)</span>

<span class="n">ax</span><span class="o">.</span><span class="n">scatter</span><span class="p">([</span><span class="n">h</span> <span class="o">/</span> <span class="mf">1e3</span> <span class="k">for</span> <span class="n">h</span> <span class="ow">in</span> <span class="p">[</span><span class="n">h_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">h_3</span><span class="p">,</span> <span class="n">h_4</span><span class="p">]],</span> <span class="p">[</span><span class="n">p_1</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">p_3</span><span class="p">,</span> <span class="n">p_4</span><span class="p">])</span>
<span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">([</span><span class="n">h</span> <span class="o">/</span> <span class="mf">1e3</span> <span class="k">for</span> <span class="n">h</span> <span class="ow">in</span> <span class="p">[</span><span class="n">h_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">h_3</span><span class="p">,</span> <span class="n">h_4</span><span class="p">,</span> <span class="n">h_1</span><span class="p">]],</span> <span class="p">[</span><span class="n">p_1</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">p_3</span><span class="p">,</span> <span class="n">p_4</span><span class="p">,</span> <span class="n">p_1</span><span class="p">])</span>

<span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;pressure in Pa&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;enthalpy in kJ/kg&quot;</span><span class="p">)</span>

<span class="n">_x_lims</span> <span class="o">=</span> <span class="n">ax</span><span class="o">.</span><span class="n">get_xlim</span><span class="p">()</span>
<span class="n">_y_lims</span> <span class="o">=</span> <span class="n">ax</span><span class="o">.</span><span class="n">get_ylim</span><span class="p">()</span>


<span class="n">plt</span><span class="o">.</span><span class="n">tight_layout</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="../_images/5ca547ea3c8db39ec5d9d524fa9034bab7abb3d546ff43ca2306a3294ed90c2a.png" src="../_images/5ca547ea3c8db39ec5d9d524fa9034bab7abb3d546ff43ca2306a3294ed90c2a.png" />
</div>
</div>
<p>Alternatively we can use a library wrapping around CoolProp to plot styled
diagrams, i.e. <code class="docutils literal notranslate"><span class="pre">fluprodia</span></code>.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">fluprodia</span> <span class="kn">import</span> <span class="n">FluidPropertyDiagram</span>
<span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>

<span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">diagram</span> <span class="o">=</span> <span class="n">FluidPropertyDiagram</span><span class="p">(</span><span class="n">fluid</span><span class="p">)</span>
<span class="n">diagram</span><span class="o">.</span><span class="n">set_unit_system</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="s2">&quot;°C&quot;</span><span class="p">,</span> <span class="n">h</span><span class="o">=</span><span class="s2">&quot;kJ/kg&quot;</span><span class="p">)</span>
<span class="n">diagram</span><span class="o">.</span><span class="n">set_isolines</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="o">-</span><span class="mi">25</span><span class="p">,</span> <span class="mi">101</span><span class="p">,</span> <span class="mi">25</span><span class="p">),</span> <span class="n">s</span><span class="o">=</span><span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">1250</span><span class="p">,</span> <span class="mi">3001</span><span class="p">,</span> <span class="mi">250</span><span class="p">),</span> <span class="n">h</span><span class="o">=</span><span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">100</span><span class="p">,</span> <span class="mi">801</span><span class="p">,</span> <span class="mi">100</span><span class="p">))</span>
<span class="n">diagram</span><span class="o">.</span><span class="n">calc_isolines</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>

<span class="n">diagram</span><span class="o">.</span><span class="n">draw_isolines</span><span class="p">(</span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span><span class="p">,</span> <span class="s2">&quot;logph&quot;</span><span class="p">,</span> <span class="n">_x_lims</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">_x_lims</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">_y_lims</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">_y_lims</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span>
<span class="n">ax</span><span class="o">.</span><span class="n">scatter</span><span class="p">([</span><span class="n">h</span> <span class="o">/</span> <span class="mf">1e3</span> <span class="k">for</span> <span class="n">h</span> <span class="ow">in</span> <span class="p">[</span><span class="n">h_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">h_3</span><span class="p">,</span> <span class="n">h_4</span><span class="p">]],</span> <span class="p">[</span><span class="n">p_1</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">p_3</span><span class="p">,</span> <span class="n">p_4</span><span class="p">])</span>
<span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">([</span><span class="n">h</span> <span class="o">/</span> <span class="mf">1e3</span> <span class="k">for</span> <span class="n">h</span> <span class="ow">in</span> <span class="p">[</span><span class="n">h_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">h_3</span><span class="p">,</span> <span class="n">h_4</span><span class="p">,</span> <span class="n">h_1</span><span class="p">]],</span> <span class="p">[</span><span class="n">p_1</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">p_3</span><span class="p">,</span> <span class="n">p_4</span><span class="p">,</span> <span class="n">p_1</span><span class="p">])</span>

<span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;pressure in Pa&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;enthalpy in kJ/kg&quot;</span><span class="p">)</span>

<span class="n">plt</span><span class="o">.</span><span class="n">tight_layout</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="../_images/f9c212356181f46e1dfb8035bca83fd91924a52e8a8bfafe3068513973972fbc.png" src="../_images/f9c212356181f46e1dfb8035bca83fd91924a52e8a8bfafe3068513973972fbc.png" />
</div>
</div>
<p>With this we can also easily put in a Ts diagram. To plot the lines, we have to
follow the isobars, which are partly in the two-phase partly in overheated
region. For this, fluprodia provides extra functionality.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>

<span class="n">diagram</span><span class="o">.</span><span class="n">draw_isolines</span><span class="p">(</span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span><span class="p">,</span> <span class="s2">&quot;Ts&quot;</span><span class="p">,</span> <span class="mi">1000</span><span class="p">,</span> <span class="mi">2500</span><span class="p">,</span> <span class="o">-</span><span class="mi">25</span><span class="p">,</span> <span class="mi">125</span><span class="p">)</span>

<span class="n">t</span> <span class="o">=</span> <span class="p">[]</span>
<span class="n">s</span> <span class="o">=</span> <span class="p">[]</span>
<span class="k">for</span> <span class="n">p</span><span class="p">,</span> <span class="n">h</span> <span class="ow">in</span> <span class="nb">zip</span><span class="p">([</span><span class="n">p_1</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">p_3</span><span class="p">,</span> <span class="n">p_4</span><span class="p">],</span> <span class="p">[</span><span class="n">h_1</span><span class="p">,</span> <span class="n">h_2</span><span class="p">,</span> <span class="n">h_3</span><span class="p">,</span> <span class="n">h_4</span><span class="p">]):</span>
    <span class="n">t</span> <span class="o">+=</span> <span class="p">[</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">-</span> <span class="mf">273.15</span><span class="p">]</span>
    <span class="n">s</span> <span class="o">+=</span> <span class="p">[</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="n">h</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)]</span>

<span class="n">ax</span><span class="o">.</span><span class="n">scatter</span><span class="p">(</span><span class="n">s</span><span class="p">,</span> <span class="n">t</span><span class="p">)</span>

<span class="n">lines</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s2">&quot;12&quot;</span><span class="p">:</span> <span class="p">{</span>
        <span class="s2">&quot;isoline_property&quot;</span><span class="p">:</span> <span class="s2">&quot;p&quot;</span><span class="p">,</span>
        <span class="s2">&quot;isoline_value&quot;</span><span class="p">:</span> <span class="n">p_1</span><span class="p">,</span>
        <span class="s2">&quot;starting_point_property&quot;</span><span class="p">:</span> <span class="s2">&quot;h&quot;</span><span class="p">,</span>
        <span class="s2">&quot;starting_point_value&quot;</span><span class="p">:</span> <span class="n">h_1</span> <span class="o">/</span> <span class="mf">1e3</span><span class="p">,</span>
        <span class="s2">&quot;ending_point_property&quot;</span><span class="p">:</span> <span class="s2">&quot;h&quot;</span><span class="p">,</span>
        <span class="s2">&quot;ending_point_value&quot;</span><span class="p">:</span> <span class="n">h_2</span> <span class="o">/</span> <span class="mf">1e3</span>
    <span class="p">},</span>
    <span class="s2">&quot;23&quot;</span><span class="p">:</span> <span class="p">{</span>
        <span class="s2">&quot;isoline_property&quot;</span><span class="p">:</span> <span class="s2">&quot;s&quot;</span><span class="p">,</span>
        <span class="s2">&quot;isoline_value&quot;</span><span class="p">:</span> <span class="n">s</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span>
        <span class="s2">&quot;isoline_value_end&quot;</span><span class="p">:</span> <span class="n">s</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span>
        <span class="s2">&quot;starting_point_property&quot;</span><span class="p">:</span> <span class="s2">&quot;p&quot;</span><span class="p">,</span>
        <span class="s2">&quot;starting_point_value&quot;</span><span class="p">:</span> <span class="n">p_2</span><span class="p">,</span>
        <span class="s2">&quot;ending_point_property&quot;</span><span class="p">:</span> <span class="s2">&quot;p&quot;</span><span class="p">,</span>
        <span class="s2">&quot;ending_point_value&quot;</span><span class="p">:</span> <span class="n">p_3</span>
    <span class="p">},</span>
    <span class="s2">&quot;34&quot;</span><span class="p">:</span> <span class="p">{</span>
        <span class="s2">&quot;isoline_property&quot;</span><span class="p">:</span> <span class="s2">&quot;p&quot;</span><span class="p">,</span>
        <span class="s2">&quot;isoline_value&quot;</span><span class="p">:</span> <span class="n">p_3</span><span class="p">,</span>
        <span class="s2">&quot;starting_point_property&quot;</span><span class="p">:</span> <span class="s2">&quot;h&quot;</span><span class="p">,</span>
        <span class="s2">&quot;starting_point_value&quot;</span><span class="p">:</span> <span class="n">h_3</span> <span class="o">/</span> <span class="mf">1e3</span><span class="p">,</span>
        <span class="s2">&quot;ending_point_property&quot;</span><span class="p">:</span> <span class="s2">&quot;h&quot;</span><span class="p">,</span>
        <span class="s2">&quot;ending_point_value&quot;</span><span class="p">:</span> <span class="n">h_4</span> <span class="o">/</span> <span class="mf">1e3</span>
    <span class="p">},</span>
    <span class="s2">&quot;41&quot;</span><span class="p">:</span> <span class="p">{</span>
        <span class="s2">&quot;isoline_property&quot;</span><span class="p">:</span> <span class="s2">&quot;h&quot;</span><span class="p">,</span>
        <span class="s2">&quot;isoline_value&quot;</span><span class="p">:</span> <span class="n">h_4</span> <span class="o">/</span> <span class="mf">1e3</span><span class="p">,</span>
        <span class="s2">&quot;starting_point_property&quot;</span><span class="p">:</span> <span class="s2">&quot;p&quot;</span><span class="p">,</span>
        <span class="s2">&quot;starting_point_value&quot;</span><span class="p">:</span> <span class="n">p_4</span><span class="p">,</span>
        <span class="s2">&quot;ending_point_property&quot;</span><span class="p">:</span> <span class="s2">&quot;p&quot;</span><span class="p">,</span>
        <span class="s2">&quot;ending_point_value&quot;</span><span class="p">:</span> <span class="n">p_1</span>
    <span class="p">},</span>
<span class="p">}</span>

<span class="k">for</span> <span class="n">line</span> <span class="ow">in</span> <span class="n">lines</span><span class="o">.</span><span class="n">values</span><span class="p">():</span>
    <span class="n">line_data</span> <span class="o">=</span> <span class="n">diagram</span><span class="o">.</span><span class="n">calc_individual_isoline</span><span class="p">(</span><span class="o">**</span><span class="n">line</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">line_data</span><span class="p">[</span><span class="s2">&quot;s&quot;</span><span class="p">],</span> <span class="n">line_data</span><span class="p">[</span><span class="s2">&quot;T&quot;</span><span class="p">],</span> <span class="n">color</span><span class="o">=</span><span class="s2">&quot;#FF0000&quot;</span><span class="p">)</span>

<span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;temperature in °C&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;entropy in J/kgK&quot;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">tight_layout</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="../_images/b5fd5e72f7e032cc8ecb72ab6fcbad1928af05450323d3415cdc2f64a0ca8273.png" src="../_images/b5fd5e72f7e032cc8ecb72ab6fcbad1928af05450323d3415cdc2f64a0ca8273.png" />
</div>
</div>
<p>Next we want to make a parametric study on the temperature level of evaporation
and condensation. For that, we transform our small script to a function first.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">def</span> <span class="nf">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">):</span>
    <span class="n">p_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">p_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

    <span class="n">h_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">s_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

    <span class="n">p_3</span> <span class="o">=</span> <span class="n">p_4</span>
    <span class="n">h_3s</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="n">s_2</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p_3</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">h_3</span> <span class="o">=</span> <span class="n">h_2</span> <span class="o">+</span> <span class="p">(</span><span class="n">h_3s</span> <span class="o">-</span> <span class="n">h_2</span><span class="p">)</span> <span class="o">/</span> <span class="n">eta_s</span>

    <span class="n">h_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

    <span class="n">m</span> <span class="o">=</span> <span class="n">heat</span> <span class="o">/</span> <span class="p">(</span><span class="n">h_4</span> <span class="o">-</span> <span class="n">h_3</span><span class="p">)</span>
    <span class="n">power</span> <span class="o">=</span> <span class="n">m</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_3</span> <span class="o">-</span> <span class="n">h_2</span><span class="p">)</span>
    <span class="n">cop</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">heat</span><span class="p">)</span> <span class="o">/</span> <span class="n">power</span>
    <span class="n">heat_evap</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">heat</span><span class="p">)</span> <span class="o">-</span> <span class="n">power</span>
    <span class="k">return</span> <span class="n">m</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">cop</span><span class="p">,</span> <span class="n">heat_evap</span>
</pre></div>
</div>
</div>
</div>
<p>We can double-check, if we get the same result as previously:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">t_2</span> <span class="o">=</span> <span class="mf">283.15</span>
<span class="n">t_4</span> <span class="o">=</span> <span class="mf">333.15</span>
<span class="n">eta_s</span> <span class="o">=</span> <span class="mf">0.8</span>
<span class="n">heat</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1e6</span>

<span class="n">m</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">cop</span><span class="p">,</span> <span class="n">heat_evap</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">)</span>
<span class="nb">round</span><span class="p">(</span><span class="n">cop</span><span class="p">,</span> <span class="mi">2</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>4.13
</pre></div>
</div>
</div>
</div>
<p>For the parametric study, we change both temperatures in a loop:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandas</span> <span class="k">as</span> <span class="nn">pd</span>


<span class="n">t_2_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="o">-</span><span class="mi">15</span><span class="p">,</span> <span class="mi">15</span><span class="p">,</span> <span class="mi">31</span><span class="p">)</span>
<span class="n">t_4_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="mi">40</span><span class="p">,</span> <span class="mi">70</span><span class="p">,</span> <span class="mi">31</span><span class="p">)</span>

<span class="n">cop_parametric</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">index</span><span class="o">=</span><span class="n">t_2_range</span><span class="p">,</span> <span class="n">columns</span><span class="o">=</span><span class="n">t_4_range</span><span class="p">)</span>

<span class="k">for</span> <span class="n">t_2</span> <span class="ow">in</span> <span class="n">t_2_range</span><span class="p">:</span>
    <span class="n">_</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">cop</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span> <span class="o">+</span> <span class="mf">273.15</span><span class="p">,</span> <span class="n">t_4_range</span> <span class="o">+</span> <span class="mf">273.15</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">)</span>
    <span class="n">cop_parametric</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">t_2</span><span class="p">]</span> <span class="o">=</span> <span class="n">cop</span>
</pre></div>
</div>
</div>
</div>
<p>We can make two individual plots, which indicate the dependency of the COP, if
we only change one or the other. As a base case, we select the middle
temperature value on the ranges defined earlier.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="mi">2</span><span class="p">,</span> <span class="n">sharey</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mf">7.5</span><span class="p">))</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">scatter</span><span class="p">(</span><span class="n">cop_parametric</span><span class="o">.</span><span class="n">columns</span><span class="p">,</span> <span class="n">cop_parametric</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">values</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Condensation temperature in °C&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">scatter</span><span class="p">(</span><span class="n">cop_parametric</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">cop_parametric</span><span class="p">[</span><span class="mi">55</span><span class="p">]</span><span class="o">.</span><span class="n">values</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Evaporation temperature in °C&quot;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">tight_layout</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="../_images/00ac25e86c0347b34703b06096d4476a17629a96d795fc947cce15dfe1e4a80b.png" src="../_images/00ac25e86c0347b34703b06096d4476a17629a96d795fc947cce15dfe1e4a80b.png" />
</div>
</div>
<p>We can also make a 3D-surface plot using the temperature levels on x and y axes
and the COP as z-value.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">matplotlib</span> <span class="kn">import</span> <span class="n">cm</span>

<span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mf">7.5</span><span class="p">),</span> <span class="n">subplot_kw</span><span class="o">=</span><span class="p">{</span><span class="s2">&quot;projection&quot;</span><span class="p">:</span> <span class="s2">&quot;3d&quot;</span><span class="p">})</span>

<span class="n">X</span><span class="p">,</span> <span class="n">Y</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">meshgrid</span><span class="p">(</span><span class="n">t_4_range</span><span class="p">,</span> <span class="n">t_2_range</span><span class="p">)</span>

<span class="n">surf</span> <span class="o">=</span> <span class="n">ax</span><span class="o">.</span><span class="n">plot_surface</span><span class="p">(</span><span class="n">X</span><span class="p">,</span> <span class="n">Y</span><span class="p">,</span> <span class="n">cop_parametric</span><span class="o">.</span><span class="n">values</span><span class="p">,</span> <span class="n">cmap</span><span class="o">=</span><span class="n">cm</span><span class="o">.</span><span class="n">coolwarm</span><span class="p">,</span> <span class="n">linewidth</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">antialiased</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>

<span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Condensation temperature in °C&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;Evaporation temperature in °C&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_zlabel</span><span class="p">(</span><span class="s2">&quot;COP&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">view_init</span><span class="p">(</span><span class="n">elev</span><span class="o">=</span><span class="mi">30</span><span class="p">,</span> <span class="n">azim</span><span class="o">=</span><span class="mi">225</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_box_aspect</span><span class="p">(</span><span class="n">aspect</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span> <span class="n">zoom</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>
<span class="n">fig</span><span class="o">.</span><span class="n">colorbar</span><span class="p">(</span><span class="n">surf</span><span class="p">,</span> <span class="n">shrink</span><span class="o">=</span><span class="mf">0.5</span><span class="p">,</span> <span class="n">aspect</span><span class="o">=</span><span class="mi">15</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">tight_layout</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="../_images/afffd2aabe25f11641b321f1152c57660c8dabfbd8e0974dade6a7ec93426d6a.png" src="../_images/afffd2aabe25f11641b321f1152c57660c8dabfbd8e0974dade6a7ec93426d6a.png" />
</div>
</div>
</section>
<section id="tasks-part-2">
<h2>Tasks part 2<a class="headerlink" href="#tasks-part-2" title="Permalink to this heading">#</a></h2>
<p>The available compressor power is now limited to 200 kW.</p>
<ul class="simple">
<li><p>What amount of heat can the heat pump deliver in the conditions given in the
table?</p></li>
<li><p>What amount of heat can be delivered when the heat source temperature is
reduced to 0 °C.</p></li>
<li><p>At which heat source temperature level does the heat pump deliver 1 MW of heat
again?</p></li>
</ul>
<section id="reimplementation">
<h3>Reimplementation<a class="headerlink" href="#reimplementation" title="Permalink to this heading">#</a></h3>
<p>For the first exercise we can reimplement our example straightforwardly: No
temperature levels change, therefore only the calculation of the mass flow
changes, i.e. via the compressor power and enthalpy difference instead of the
condenser specifications.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">t_2</span> <span class="o">=</span> <span class="mf">283.15</span>
<span class="n">t_4</span> <span class="o">=</span> <span class="mf">333.15</span>
<span class="n">eta_s</span> <span class="o">=</span> <span class="mf">0.8</span>
<span class="n">power</span> <span class="o">=</span> <span class="mf">200e3</span>

<span class="n">p_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">p_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

<span class="n">h_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">s_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

<span class="n">p_3</span> <span class="o">=</span> <span class="n">p_4</span>
<span class="n">h_3s</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="n">s_2</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p_3</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">h_3</span> <span class="o">=</span> <span class="n">h_2</span> <span class="o">+</span> <span class="p">(</span><span class="n">h_3s</span> <span class="o">-</span> <span class="n">h_2</span><span class="p">)</span> <span class="o">/</span> <span class="n">eta_s</span>

<span class="n">h_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">h_1</span> <span class="o">=</span> <span class="n">h_4</span>

<span class="n">m</span> <span class="o">=</span> <span class="n">power</span> <span class="o">/</span> <span class="p">(</span><span class="n">h_3</span> <span class="o">-</span> <span class="n">h_2</span><span class="p">)</span>
<span class="n">heat</span> <span class="o">=</span> <span class="n">m</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_4</span> <span class="o">-</span> <span class="n">h_3</span><span class="p">)</span>
<span class="n">heat</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>-825429.7204056584
</pre></div>
</div>
</div>
</div>
<p>Similarly, we can reuse this implementation and simply change the value of
<span class="math notranslate nohighlight">\(T_2\)</span>.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">t_2</span> <span class="o">=</span> <span class="mf">273.15</span>

<span class="n">p_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">p_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

<span class="n">h_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">s_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

<span class="n">p_3</span> <span class="o">=</span> <span class="n">p_4</span>
<span class="n">h_3s</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="n">s_2</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p_3</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">h_3</span> <span class="o">=</span> <span class="n">h_2</span> <span class="o">+</span> <span class="p">(</span><span class="n">h_3s</span> <span class="o">-</span> <span class="n">h_2</span><span class="p">)</span> <span class="o">/</span> <span class="n">eta_s</span>

<span class="n">h_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
<span class="n">h_1</span> <span class="o">=</span> <span class="n">h_4</span>

<span class="n">m</span> <span class="o">=</span> <span class="n">power</span> <span class="o">/</span> <span class="p">(</span><span class="n">h_3</span> <span class="o">-</span> <span class="n">h_2</span><span class="p">)</span>
<span class="n">heat</span> <span class="o">=</span> <span class="n">m</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_4</span> <span class="o">-</span> <span class="n">h_3</span><span class="p">)</span>
<span class="n">heat</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>-674011.0186535486
</pre></div>
</div>
</div>
</div>
<p>The third variant is a more complex: We want to have a power input of 200 kW and
1 MW of heat production at the same time and search for the temperature <span class="math notranslate nohighlight">\(T_2\)</span> to
match that specification. Our only fixed point is the state number 4. The state
3 depends on the unknown state 2 via the isentropic efficiency equation:</p>
<div class="math notranslate nohighlight">
\[h_3 = h(T=T_2, Q=1) + \frac{h\left(p=p_4, s=s\left(T=T_2, Q=1\right)\right) - h\left(T=T_2,Q=1\right)}{\eta_\text{cmp,s}}\]</div>
<p>Together with the specifications of the condenser heat production and compressor
power input we would have to solve for <span class="math notranslate nohighlight">\(T_2\)</span> in this equation, which is not
easily possible. Therefore, an iterative approach can be taken making use of our
previous implementation.</p>
</section>
<section id="iterative-calculations">
<h3>Iterative calculations<a class="headerlink" href="#iterative-calculations" title="Permalink to this heading">#</a></h3>
<p>We can implement a one-dimensional Newton algorithm to solve for the desired
property. First, we can validate our implementation vs. the result we can from
the first or second assignment.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">power_new</span> <span class="o">=</span> <span class="mf">0.2e6</span>
<span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">power</span> <span class="o">=</span> <span class="mi">0</span>
<span class="n">heat_guess</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1e6</span>
<span class="n">t_2</span> <span class="o">=</span> <span class="mf">283.15</span>

<span class="n">d</span> <span class="o">=</span> <span class="mf">1e-6</span>
<span class="k">while</span> <span class="nb">abs</span><span class="p">(</span><span class="n">power</span> <span class="o">-</span> <span class="n">power_new</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-6</span><span class="p">:</span>
    <span class="n">m</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">cop</span><span class="p">,</span> <span class="n">heat_evap</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat_guess</span><span class="p">)</span>
    <span class="n">residual</span> <span class="o">=</span> <span class="n">power</span> <span class="o">-</span> <span class="n">power_new</span>
    <span class="n">heat_upper</span> <span class="o">=</span> <span class="n">heat_guess</span> <span class="o">+</span> <span class="n">d</span>
    <span class="n">heat_lower</span> <span class="o">=</span> <span class="n">heat_guess</span> <span class="o">-</span> <span class="n">d</span>
    <span class="n">_</span><span class="p">,</span> <span class="n">power_upper</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat_upper</span><span class="p">)</span>
    <span class="n">_</span><span class="p">,</span> <span class="n">power_lower</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat_lower</span><span class="p">)</span>
    <span class="n">derivative</span> <span class="o">=</span> <span class="p">(</span><span class="n">power_upper</span> <span class="o">-</span> <span class="n">power_lower</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">)</span>
    <span class="n">heat_guess</span> <span class="o">-=</span> <span class="n">residual</span> <span class="o">/</span> <span class="n">derivative</span>

<span class="n">heat_guess</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>-825429.7204056582
</pre></div>
</div>
</div>
</div>
<p>With the same strategy we can now update our temperature guess value and retrive
it with both, power and heat, specified.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">power_new</span> <span class="o">=</span> <span class="mf">0.2e6</span>
<span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">power</span> <span class="o">=</span> <span class="mi">0</span>
<span class="n">heat</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1e6</span>
<span class="n">d</span> <span class="o">=</span> <span class="mf">1e-6</span>
<span class="n">t_2_guess</span> <span class="o">=</span> <span class="mf">333.15</span>
<span class="k">while</span> <span class="nb">abs</span><span class="p">(</span><span class="n">power</span> <span class="o">-</span> <span class="n">power_new</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-6</span><span class="p">:</span>
    <span class="n">m</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">cop</span><span class="p">,</span> <span class="n">heat_evap</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2_guess</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">)</span>
    <span class="n">residual</span> <span class="o">=</span> <span class="n">power</span> <span class="o">-</span> <span class="n">power_new</span>
    <span class="n">t_2_upper</span> <span class="o">=</span> <span class="n">t_2_guess</span> <span class="o">+</span> <span class="n">d</span>
    <span class="n">t_2_lower</span> <span class="o">=</span> <span class="n">t_2_guess</span> <span class="o">-</span> <span class="n">d</span>
    <span class="n">_</span><span class="p">,</span> <span class="n">power_upper</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2_upper</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">)</span>
    <span class="n">_</span><span class="p">,</span> <span class="n">power_lower</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2_lower</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">)</span>
    <span class="n">derivative</span> <span class="o">=</span> <span class="p">(</span><span class="n">power_upper</span> <span class="o">-</span> <span class="n">power_lower</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">)</span>
    <span class="n">t_2_guess</span> <span class="o">-=</span> <span class="n">residual</span> <span class="o">/</span> <span class="n">derivative</span>

<span class="n">t_2_guess</span> <span class="o">-</span> <span class="mf">273.15</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>17.98695102553353
</pre></div>
</div>
</div>
</div>
</section>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./model"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="intro.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Introduction</p>
      </div>
    </a>
    <a class="right-next"
       href="example-eo.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Example for the equation oriented approach</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">

  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#setup">Setup</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#tasks-part-1">Tasks part 1</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#tasks-part-2">Tasks part 2</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#reimplementation">Reimplementation</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#iterative-calculations">Iterative calculations</a></li>
</ul>
</li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By Francesco Witte
</p>

  </div>
  
  <div class="footer-item">
    

  <p class="copyright">
    
      © Copyright 2022.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../_static/scripts/bootstrap.js?digest=5b4479735964841361fd"></script>
<script src="../_static/scripts/pydata-sphinx-theme.js?digest=5b4479735964841361fd"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>