

<!DOCTYPE html>


<html lang="en" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

    <title>Exercises &#8212; Workshop on Thermodynamic Modeling of Heat Pumps</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../_static/styles/theme.css?digest=365ca57ee442770a23c6" rel="stylesheet" />
<link href="../_static/styles/bootstrap.css?digest=365ca57ee442770a23c6" rel="stylesheet" />
<link href="../_static/styles/pydata-sphinx-theme.css?digest=365ca57ee442770a23c6" rel="stylesheet" />

  
  <link href="../_static/vendor/fontawesome/6.1.2/css/all.min.css?digest=365ca57ee442770a23c6" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../_static/pygments.css" />
    <link rel="stylesheet" href="../_static/styles/sphinx-book-theme.css?digest=14f4ca6b54d191a8c7657f6c759bf11a5fb86285" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../_static/custom.css" />
    <link rel="stylesheet" type="text/css" href="../_static/design-style.4045f2051d55cab465a707391d5b2007.min.css" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../_static/scripts/bootstrap.js?digest=365ca57ee442770a23c6" />
<link rel="preload" as="script" href="../_static/scripts/pydata-sphinx-theme.js?digest=365ca57ee442770a23c6" />
  <script src="../_static/vendor/fontawesome/6.1.2/js/all.min.js?digest=365ca57ee442770a23c6"></script>

    <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
    <script src="../_static/jquery.js"></script>
    <script src="../_static/underscore.js"></script>
    <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
    <script src="../_static/doctools.js"></script>
    <script src="../_static/clipboard.min.js"></script>
    <script src="../_static/copybutton.js"></script>
    <script src="../_static/scripts/sphinx-book-theme.js?digest=5a5c038af52cf7bc1a1ec88eea08e6366ee68824"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../_static/sphinx-thebe.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'model/exercises';</script>
    <link rel="shortcut icon" href="../_static/logo_oemof_small.svg"/>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Introduction to TESPy" href="tespy-intro.html" />
    <link rel="prev" title="Equation oriented approach" href="equation-oriented.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <a class="skip-link" href="#main-content">Skip to main content</a>
  
  <div id="pst-scroll-pixel-helper"></div>

  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>
    Back to top
  </button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <nav class="bd-header navbar navbar-expand-lg bd-navbar">
    </nav>
  
  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">
  

<a class="navbar-brand logo" href="../index.html">
  
  
  
  
  
  
    <p class="title logo__title">Workshop on Thermodynamic Modeling of Heat Pumps</p>
  
</a></div>
        <div class="sidebar-primary-item"><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Getting Started</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../getting-started/setup-python.html">Set up your Python environment</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Thermodynamics</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/states.html">Thermodynamic states</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/processes.html">Thermodynamic processes in open systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/components.html">Components of thermal systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/exercises.html">Exercises</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Simple Heat Pump Model</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="sequential-modular.html">Sequential modular approach</a></li>
<li class="toctree-l1"><a class="reference internal" href="equation-oriented.html">Equation oriented approach</a></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Exercises</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Heat Pump Model in TESPy</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="tespy-intro.html">Introduction to TESPy</a></li>
<li class="toctree-l1"><a class="reference internal" href="tespy-model.html">Heat Pump Model in TESPy</a></li>
<li class="toctree-l1"><a class="reference internal" href="tespy-exercises.html">Exercises using TESPy</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">References</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../zliterature.html">Literature</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><label class="sidebar-toggle primary-toggle btn btn-sm" for="__primary" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</label></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/fwitte/introduction-to-heat-pump-modeling" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/fwitte/introduction-to-heat-pump-modeling/issues/new?title=Issue%20on%20page%20%2Fmodel/exercises.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../_sources/model/exercises.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>


<script>
document.write(`
  <button class="btn btn-sm navbar-btn theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch nav-link" data-mode="light"><i class="fa-solid fa-sun fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="dark"><i class="fa-solid fa-moon fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg"></i></span>
  </button>
`);
</script>

<script>
document.write(`
  <button class="btn btn-sm navbar-btn search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
  </button>
`);
</script>

</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Exercises</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article" role="main">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="exercises">
<h1>Exercises<a class="headerlink" href="#exercises" title="Permalink to this heading">#</a></h1>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">CoolProp.CoolProp</span> <span class="kn">import</span> <span class="n">PropsSI</span>


<span class="k">def</span> <span class="nf">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">):</span>

    <span class="n">p_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">p_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

    <span class="n">h_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">s_2</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>

    <span class="n">p_3</span> <span class="o">=</span> <span class="n">p_4</span>
    <span class="n">h_3s</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="n">s_2</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">p_3</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">h_3</span> <span class="o">=</span> <span class="n">h_2</span> <span class="o">+</span> <span class="p">(</span><span class="n">h_3s</span> <span class="o">-</span> <span class="n">h_2</span><span class="p">)</span> <span class="o">/</span> <span class="n">eta_s</span>

    <span class="n">h_4</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">h_1</span> <span class="o">=</span> <span class="n">h_4</span>

    <span class="n">m</span> <span class="o">=</span> <span class="n">heat</span> <span class="o">/</span> <span class="p">(</span><span class="n">h_4</span> <span class="o">-</span> <span class="n">h_3</span><span class="p">)</span>
    <span class="n">power</span> <span class="o">=</span> <span class="n">m</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_3</span> <span class="o">-</span> <span class="n">h_2</span><span class="p">)</span>
    <span class="k">return</span> <span class="n">m</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">p_4</span><span class="p">,</span> <span class="n">p_2</span>


<span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">t_2</span> <span class="o">=</span> <span class="mf">283.15</span>
<span class="n">t_4</span> <span class="o">=</span> <span class="mf">333.15</span>
<span class="n">eta_s</span> <span class="o">=</span> <span class="mf">0.8</span>
<span class="n">heat</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1e6</span>
<span class="n">m</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">p_4</span><span class="p">,</span> <span class="n">p_2</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">)</span>
<span class="n">cop</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">heat</span><span class="p">)</span> <span class="o">/</span> <span class="n">power</span>
<span class="n">heat_evap</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">heat</span><span class="p">)</span> <span class="o">-</span> <span class="n">power</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">cop</span><span class="p">,</span> <span class="mi">2</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>4.13
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">heat_evap</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>757702
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">power</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>242298
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">m</span><span class="p">,</span> <span class="mi">2</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>3.48
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">p_2</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>636602
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">p_4</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>2116753
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;NH3&quot;</span>
<span class="n">m</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">p_4</span><span class="p">,</span> <span class="n">p_2</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">)</span>
<span class="n">cop</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">heat</span><span class="p">)</span> <span class="o">/</span> <span class="n">power</span>
<span class="n">heat_evap</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">heat</span><span class="p">)</span> <span class="o">-</span> <span class="n">power</span>
<span class="n">heat_evap</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>784894.5420018188
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">round</span><span class="p">(</span><span class="n">cop</span><span class="p">,</span> <span class="mi">2</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>4.65
</pre></div>
</div>
</div>
</div>
<p>Carnot-efficiency is higher per se. Thermodynamic temperature of heat supply is lower than with the first fluid.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">power_new</span> <span class="o">=</span> <span class="mf">0.2e6</span>
<span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">power</span> <span class="o">=</span> <span class="mi">0</span>
<span class="n">heat_guess</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1e6</span>
<span class="n">d</span> <span class="o">=</span> <span class="mf">1e-6</span>
<span class="k">while</span> <span class="nb">abs</span><span class="p">(</span><span class="n">power</span> <span class="o">-</span> <span class="n">power_new</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-6</span><span class="p">:</span>
    <span class="n">m</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">p_4</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat_guess</span><span class="p">)</span>
    <span class="n">residual</span> <span class="o">=</span> <span class="n">power</span> <span class="o">-</span> <span class="n">power_new</span>
    <span class="n">heat_upper</span> <span class="o">=</span> <span class="n">heat_guess</span> <span class="o">+</span> <span class="n">d</span>
    <span class="n">heat_lower</span> <span class="o">=</span> <span class="n">heat_guess</span> <span class="o">-</span> <span class="n">d</span>
    <span class="n">_</span><span class="p">,</span> <span class="n">power_upper</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat_upper</span><span class="p">)</span>
    <span class="n">_</span><span class="p">,</span> <span class="n">power_lower</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat_lower</span><span class="p">)</span>
    <span class="n">derivative</span> <span class="o">=</span> <span class="p">(</span><span class="n">power_upper</span> <span class="o">-</span> <span class="n">power_lower</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">)</span>
    <span class="n">heat_guess</span> <span class="o">-=</span> <span class="n">residual</span> <span class="o">/</span> <span class="n">derivative</span>

<span class="n">heat_guess</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>-825429.7204056582
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">power_new</span> <span class="o">=</span> <span class="mf">0.2e6</span>
<span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">power</span> <span class="o">=</span> <span class="mi">0</span>
<span class="n">heat</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1e6</span>
<span class="n">d</span> <span class="o">=</span> <span class="mf">1e-6</span>
<span class="n">t_4_guess</span> <span class="o">=</span> <span class="mf">333.15</span>
<span class="k">while</span> <span class="nb">abs</span><span class="p">(</span><span class="n">power</span> <span class="o">-</span> <span class="n">power_new</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-6</span><span class="p">:</span>
    <span class="n">m</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">p_2</span><span class="p">,</span> <span class="n">p_4</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4_guess</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">)</span>
    <span class="n">residual</span> <span class="o">=</span> <span class="n">power</span> <span class="o">-</span> <span class="n">power_new</span>
    <span class="n">t_4_upper</span> <span class="o">=</span> <span class="n">t_4_guess</span> <span class="o">+</span> <span class="n">d</span>
    <span class="n">t_4_lower</span> <span class="o">=</span> <span class="n">t_4_guess</span> <span class="o">-</span> <span class="n">d</span>
    <span class="n">_</span><span class="p">,</span> <span class="n">power_upper</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4_upper</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">)</span>
    <span class="n">_</span><span class="p">,</span> <span class="n">power_lower</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="n">run_forward</span><span class="p">(</span><span class="n">fluid</span><span class="p">,</span> <span class="n">t_2</span><span class="p">,</span> <span class="n">t_4_lower</span><span class="p">,</span> <span class="n">eta_s</span><span class="p">,</span> <span class="n">heat</span><span class="p">)</span>
    <span class="n">derivative</span> <span class="o">=</span> <span class="p">(</span><span class="n">power_upper</span> <span class="o">-</span> <span class="n">power_lower</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">d</span><span class="p">)</span>
    <span class="n">t_4_guess</span> <span class="o">-=</span> <span class="n">residual</span> <span class="o">/</span> <span class="n">derivative</span>

<span class="n">t_4_guess</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>325.488725484891
</pre></div>
</div>
</div>
</div>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./model"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer">
                  <!-- Previous / next buttons -->
<div class="prev-next-area">
    <a class="left-prev"
       href="equation-oriented.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Equation oriented approach</p>
      </div>
    </a>
    <a class="right-next"
       href="tespy-intro.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Introduction to TESPy</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By Francesco Witte
</p>

  </div>
  
  <div class="footer-item">
    
  <p class="copyright">
    
      © Copyright 2022.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../_static/scripts/bootstrap.js?digest=365ca57ee442770a23c6"></script>
<script src="../_static/scripts/pydata-sphinx-theme.js?digest=365ca57ee442770a23c6"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>