
<!DOCTYPE html>


<html lang="en" data-content_root="../" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>Exercises &#8212; Workshop on Thermodynamic Modeling of Heat Pumps</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "";
  </script>
  <!-- 
    this give us a css class that will be invisible only if js is disabled 
  -->
  <noscript>
    <style>
      .pst-js-only { display: none !important; }

    </style>
  </noscript>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../_static/styles/theme.css?digest=26a4bc78f4c0ddb94549" rel="stylesheet" />
<link href="../_static/styles/pydata-sphinx-theme.css?digest=26a4bc78f4c0ddb94549" rel="stylesheet" />

    <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=fa44fd50" />
    <link rel="stylesheet" type="text/css" href="../_static/styles/sphinx-book-theme.css?v=a3416100" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=13237357" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-thebe.css?v=4fa983c6" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link rel="stylesheet" type="text/css" href="../_static/custom.css?v=3437f865" />
  
  <!-- So that users can add custom icons -->
  <script src="../_static/scripts/fontawesome.js?digest=26a4bc78f4c0ddb94549"></script>
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../_static/scripts/bootstrap.js?digest=26a4bc78f4c0ddb94549" />
<link rel="preload" as="script" href="../_static/scripts/pydata-sphinx-theme.js?digest=26a4bc78f4c0ddb94549" />

    <script src="../_static/documentation_options.js?v=9eb32ce0"></script>
    <script src="../_static/doctools.js?v=9a2dae69"></script>
    <script src="../_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
    <script src="../_static/copybutton.js?v=f281be69"></script>
    <script src="../_static/scripts/sphinx-book-theme.js?v=887ef09a"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../_static/togglebutton.js?v=4a39c7ea"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../_static/design-tabs.js?v=f930bc37"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script async="async" src="../_static/sphinx-thebe.js?v=c100c467"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'model/tespy-exercises';</script>
    <link rel="icon" href="../_static/logo_tespy_small.svg"/>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Literature" href="../zliterature.html" />
    <link rel="prev" title="Introduction" href="tespy-intro.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  <meta name="docsearch:version" content="" />
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <div id="pst-skip-link" class="skip-link d-print-none"><a href="#main-content">Skip to main content</a></div>
  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>Back to top</button>

  
  <dialog id="pst-search-dialog">
    
<form class="bd-search d-flex align-items-center"
      action="../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form>
  </dialog>

  <div class="pst-async-banner-revealer d-none">
  <aside id="bd-header-version-warning" class="d-none d-print-none" aria-label="Version warning"></aside>
</div>

  
    <header class="bd-header navbar navbar-expand-lg bd-navbar d-print-none">
    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <dialog id="pst-primary-sidebar-modal"></dialog>
      <div id="pst-primary-sidebar" class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  
    
  

<a class="navbar-brand logo" href="../index.html">
  
  
  
  
  
    
    
      
    
    
    <img src="../_static/logo_tespy_small.svg" class="logo__image only-light" alt="Workshop on Thermodynamic Modeling of Heat Pumps - Home"/>
    <img src="../_static/logo_tespy_small.svg" class="logo__image only-dark pst-js-only" alt="Workshop on Thermodynamic Modeling of Heat Pumps - Home"/>
  
  
</a></div>
        <div class="sidebar-primary-item">

<button class="btn search-button-field search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
 <i class="fa-solid fa-magnifying-glass"></i>
 <span class="search-button__default-text">Search</span>
 <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
</button></div>
        <div class="sidebar-primary-item"><nav class="bd-links bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Getting Started</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../getting-started/setup-python.html">Set up your Python environment</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Thermodynamics</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/states.html">Thermodynamic states</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/processes.html">Thermodynamic processes in open systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/components.html">Components of thermal systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../thermodynamics/exercises.html">Exercises</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Simple Heat Pump Model</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="exercise-sm.html">Exercises</a></li>
<li class="toctree-l1"><a class="reference internal" href="example-eo.html">Example for the equation oriented approach</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Heat Pump Model in TESPy</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="tespy-intro.html">Introduction</a></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Exercises</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">References</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../zliterature.html">Literature</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main" role="main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article d-print-none">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><button class="sidebar-toggle primary-toggle btn btn-sm" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</button></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/fwitte/introduction-to-heat-pump-modeling" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/fwitte/introduction-to-heat-pump-modeling/issues/new?title=Issue%20on%20page%20%2Fmodel/tespy-exercises.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../_sources/model/tespy-exercises.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<button class="btn btn-sm nav-link pst-navbar-icon theme-switch-button pst-js-only" aria-label="Color mode" data-bs-title="Color mode"  data-bs-placement="bottom" data-bs-toggle="tooltip">
  <i class="theme-switch fa-solid fa-sun                fa-lg" data-mode="light" title="Light"></i>
  <i class="theme-switch fa-solid fa-moon               fa-lg" data-mode="dark"  title="Dark"></i>
  <i class="theme-switch fa-solid fa-circle-half-stroke fa-lg" data-mode="auto"  title="System Settings"></i>
</button>


<button class="btn btn-sm pst-navbar-icon search-button search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
</button>

</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Exercises</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="exercises">
<h1>Exercises<a class="headerlink" href="#exercises" title="Link to this heading">#</a></h1>
<p>Set up a heat pump model using TESPy with the identical specifications as you
have done previously in <a class="reference internal" href="exercise-sm.html#exercise-heat-pump"><span class="std std-ref">this exercise</span></a>. The results
in this section should be identical to those in the previous section, however,
we should be able to find them much easier.</p>
<p>First, we import the necessary classes from TESPy and create the topology by
adding the respective connections to the network instance.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">tespy.components</span> <span class="kn">import</span> <span class="n">Compressor</span><span class="p">,</span> <span class="n">SimpleHeatExchanger</span><span class="p">,</span> <span class="n">Valve</span><span class="p">,</span> <span class="n">CycleCloser</span>
<span class="kn">from</span> <span class="nn">tespy.connections</span> <span class="kn">import</span> <span class="n">Connection</span>
<span class="kn">from</span> <span class="nn">tespy.tools.helpers</span> <span class="kn">import</span> <span class="n">UserDefinedEquation</span>
<span class="kn">from</span> <span class="nn">tespy.networks</span> <span class="kn">import</span> <span class="n">Network</span>


<span class="n">nw</span> <span class="o">=</span> <span class="n">Network</span><span class="p">(</span><span class="n">T_unit</span><span class="o">=</span><span class="s2">&quot;C&quot;</span><span class="p">,</span> <span class="n">p_unit</span><span class="o">=</span><span class="s2">&quot;bar&quot;</span><span class="p">,</span> <span class="n">h_unit</span><span class="o">=</span><span class="s2">&quot;kJ / kg&quot;</span><span class="p">,</span> <span class="n">iterinfo</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>

<span class="n">cc</span> <span class="o">=</span> <span class="n">CycleCloser</span><span class="p">(</span><span class="s2">&quot;cycle closer&quot;</span><span class="p">)</span>
<span class="n">ev</span> <span class="o">=</span> <span class="n">SimpleHeatExchanger</span><span class="p">(</span><span class="s2">&quot;evaporator&quot;</span><span class="p">)</span>
<span class="n">cp</span> <span class="o">=</span> <span class="n">Compressor</span><span class="p">(</span><span class="s2">&quot;compressor&quot;</span><span class="p">)</span>
<span class="n">cd</span> <span class="o">=</span> <span class="n">SimpleHeatExchanger</span><span class="p">(</span><span class="s2">&quot;condenser&quot;</span><span class="p">)</span>
<span class="n">va</span> <span class="o">=</span> <span class="n">Valve</span><span class="p">(</span><span class="s2">&quot;valve&quot;</span><span class="p">)</span>

<span class="n">c1</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cc</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">ev</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;1&quot;</span><span class="p">)</span>
<span class="n">c2</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">ev</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">cp</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;2&quot;</span><span class="p">)</span>
<span class="n">c3</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cp</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">cd</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;3&quot;</span><span class="p">)</span>
<span class="n">c4</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cd</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">va</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;4&quot;</span><span class="p">)</span>
<span class="n">c0</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">va</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">cc</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;0&quot;</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">c0</span><span class="p">,</span> <span class="n">c1</span><span class="p">,</span> <span class="n">c2</span><span class="p">,</span> <span class="n">c3</span><span class="p">,</span> <span class="n">c4</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>Next we set up the initial parameters.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">t_2</span> <span class="o">=</span> <span class="mi">10</span>
<span class="n">t_4</span> <span class="o">=</span> <span class="mi">60</span>
<span class="n">heat</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1e6</span>
<span class="n">fluid</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">eta_s</span> <span class="o">=</span> <span class="mf">0.8</span>

<span class="n">c2</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="n">fluid</span><span class="p">:</span> <span class="mi">1</span><span class="p">},</span> <span class="n">x</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">T</span><span class="o">=</span><span class="n">t_2</span><span class="p">)</span>
<span class="n">c4</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">T</span><span class="o">=</span><span class="n">t_4</span><span class="p">)</span>
<span class="n">cp</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="n">eta_s</span><span class="p">)</span>
<span class="n">ev</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr</span><span class="o">=</span><span class="mi">1</span><span class="p">)</span>
<span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">Q</span><span class="o">=</span><span class="n">heat</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>We can solve the model by calling the <code class="docutils literal notranslate"><span class="pre">solve</span></code> function on our network instance.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>The components’ information can be accessed via the <code class="docutils literal notranslate"><span class="pre">val</span></code> attribute. <code class="docutils literal notranslate"><span class="pre">P</span></code> is
power and <code class="docutils literal notranslate"><span class="pre">Q</span></code> is heat.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">cop</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
<span class="n">cop</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>4.127148602008618
</pre></div>
</div>
</div>
</div>
<p>Now fix the compressor power input and remove the heat demand specification.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">cp</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">P</span><span class="o">=</span><span class="mf">0.2e6</span><span class="p">)</span>
<span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
<span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>-825429.7204271422
</pre></div>
</div>
</div>
</div>
<p>Fix the heat demand back to the original value and unset the condensation
temperature, it will be a result of the calculation.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=-</span><span class="mf">1e6</span><span class="p">)</span>
<span class="n">c4</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
<span class="n">c4</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">val</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>52.33872548735076
</pre></div>
</div>
</div>
</div>
<p>If topologies get more complex and we do not know the amount of heat and power
directly, but we want to achieve a specific COP anyways, we can define our own
equations and pass them into our model.</p>
<p>First we define the COP equation:</p>
<div class="math notranslate nohighlight">
\[0 = \left(h_2 - h_3 \right) - \text{COP} \cdot \left(h_2 - h_1\right)\]</div>
<p>Then we create the Jacobian for that equation and put it inside a function as
well.</p>
<div class="math notranslate nohighlight">
\[\begin{split}\begin{align}
\frac{\partial}{\partial h_1} = &amp;\;\text{COP}\\
\frac{\partial}{\partial h_2} = &amp;\; 1-\text{COP}\\
\frac{\partial}{\partial h_3} = &amp;\;-1
\end{align}\end{split}\]</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">def</span> <span class="nf">cop_ude</span><span class="p">(</span><span class="n">ude</span><span class="p">):</span>
    <span class="n">c1</span><span class="p">,</span> <span class="n">c2</span><span class="p">,</span> <span class="n">c3</span> <span class="o">=</span> <span class="n">ude</span><span class="o">.</span><span class="n">conns</span>
    <span class="n">cop</span> <span class="o">=</span> <span class="n">ude</span><span class="o">.</span><span class="n">params</span><span class="p">[</span><span class="s2">&quot;cop&quot;</span><span class="p">]</span>
    <span class="k">return</span> <span class="p">(</span><span class="n">c2</span><span class="o">.</span><span class="n">h</span><span class="o">.</span><span class="n">val_SI</span> <span class="o">-</span> <span class="n">c3</span><span class="o">.</span><span class="n">h</span><span class="o">.</span><span class="n">val_SI</span><span class="p">)</span> <span class="o">-</span> <span class="n">cop</span> <span class="o">*</span> <span class="p">(</span><span class="n">c2</span><span class="o">.</span><span class="n">h</span><span class="o">.</span><span class="n">val_SI</span> <span class="o">-</span> <span class="n">c1</span><span class="o">.</span><span class="n">h</span><span class="o">.</span><span class="n">val_SI</span><span class="p">)</span>


<span class="k">def</span> <span class="nf">cop_jacobian</span><span class="p">(</span><span class="n">ude</span><span class="p">):</span>
    <span class="n">c1</span><span class="p">,</span> <span class="n">c2</span><span class="p">,</span> <span class="n">c3</span> <span class="o">=</span> <span class="n">ude</span><span class="o">.</span><span class="n">conns</span>
    <span class="k">if</span> <span class="n">c1</span><span class="o">.</span><span class="n">h</span><span class="o">.</span><span class="n">is_var</span><span class="p">:</span>
        <span class="n">ude</span><span class="o">.</span><span class="n">jacobian</span><span class="p">[</span><span class="n">c1</span><span class="o">.</span><span class="n">h</span><span class="o">.</span><span class="n">J_col</span><span class="p">]</span> <span class="o">=</span> <span class="n">cop</span>
    <span class="k">if</span> <span class="n">c2</span><span class="o">.</span><span class="n">h</span><span class="o">.</span><span class="n">is_var</span><span class="p">:</span>
        <span class="n">ude</span><span class="o">.</span><span class="n">jacobian</span><span class="p">[</span><span class="n">c2</span><span class="o">.</span><span class="n">h</span><span class="o">.</span><span class="n">J_col</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">cop</span>
    <span class="k">if</span> <span class="n">c3</span><span class="o">.</span><span class="n">h</span><span class="o">.</span><span class="n">is_var</span><span class="p">:</span>
        <span class="n">ude</span><span class="o">.</span><span class="n">jacobian</span><span class="p">[</span><span class="n">c3</span><span class="o">.</span><span class="n">h</span><span class="o">.</span><span class="n">J_col</span><span class="p">]</span> <span class="o">=</span> <span class="o">-</span><span class="mi">1</span>
</pre></div>
</div>
</div>
</div>
<p>We can unset the condenser heat specification again and create a
<code class="docutils literal notranslate"><span class="pre">UserDefinedEquation</span></code> with a cop specification of 5.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>


<span class="n">ude</span> <span class="o">=</span> <span class="n">UserDefinedEquation</span><span class="p">(</span><span class="s2">&quot;cop-ude&quot;</span><span class="p">,</span> <span class="n">cop_ude</span><span class="p">,</span> <span class="n">cop_jacobian</span><span class="p">,</span> <span class="p">[</span><span class="n">c2</span><span class="p">,</span> <span class="n">c3</span><span class="p">,</span> <span class="n">c4</span><span class="p">],</span> <span class="p">{</span><span class="s2">&quot;cop&quot;</span><span class="p">:</span> <span class="mi">5</span><span class="p">})</span>
<span class="n">nw</span><span class="o">.</span><span class="n">add_ude</span><span class="p">(</span><span class="n">ude</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>This should give us a COP of 5.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">abs</span><span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>5.000000000000051
</pre></div>
</div>
</div>
</div>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./model"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer d-print-none">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="tespy-intro.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Introduction</p>
      </div>
    </a>
    <a class="right-next"
       href="../zliterature.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Literature</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By Francesco Witte
</p>

  </div>
  
  <div class="footer-item">
    

  <p class="copyright">
    
      © Copyright 2023.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script defer src="../_static/scripts/bootstrap.js?digest=26a4bc78f4c0ddb94549"></script>
<script defer src="../_static/scripts/pydata-sphinx-theme.js?digest=26a4bc78f4c0ddb94549"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>